# 历史趋势（trendHistory）改造方案

> 目标：把历史趋势做成「能查、能看、能读数」的分析控件。
> 原则：只新增、不破坏现有契约（工程 JSON / REST / WS / Publish）；不引入新依赖；实时趋势（`trend`）语义不动。

---

## 1. 范围

### 本期要做

| # | 能力 | 说明 |
|---|------|------|
| 1 | 变量选择 | 设计端多选变量（带搜索/分组）；运行端图例点选显隐，可选允许增删 |
| 2 | 时间区间 | 预设（15m/1h/8h/24h/今天/昨天）+ 自定义起止（秒精度）+ 前/后平移 + 自动跟随/暂停 |
| 3 | 游标 | 单击落游标、可拖动、键盘微调、吸附最近采样点、读数面板；可选双游标 A/B 与差值 |
| 4 | 缩放 | 滚轮缩放（已有）、框选放大（新）、底部滑块（新）、双击还原（已有） |
| 5 | 数据 | 多变量一次查询、按跨度自动降采样/聚合、加载态/空态/错误态 |

### 本期不做

- 不改实时趋势 `trend` 的采样与打点语义（上一轮已单独改过）。
- 不改 `/api/ws/tags` 报文、Publish 包结构、变量元数据字段。
- 不改数据库表结构、不改历史写入的 measurement / 字段含义。
- 不引入新依赖（不装图表/时间/表格库），只用 ECharts + Element Plus 现有能力。
- 不做报表导出 PDF、不做报警联动分析。

---

## 2. 现状盘点（已有的不要再做）

| 能力 | 现状 | 位置 |
|------|------|------|
| 多曲线模型 | `props.curves`（≤ `TREND_MAX_CURVES` = 8 条，含颜色），设计端可增删 | `packages/core/src/factory/widget.ts`、`PropertyPanel.vue:516` |
| 历史查询 | 每条曲线各发一次 `GET /api/tags/{tagId}/history?start&stop&limit` | `TagController.history`、`InfluxHolder.queryHistory` |
| 前端缓存 | 按 `widgetId|tagId` 缓存 + 10s 轮询 + generation 作废 | `apps/web/src/shared/runtime/trendHistoryQuery.ts` |
| 时间范围 | 只有设计端预设 `props.range`（-15m/-1h/-8h/-24h/-7d） | `TREND_RANGES` |
| 运行端交互 | 原生 ECharts 叠层：滚轮缩放、拖拽平移、悬停读数、图例点选、导出图片 | `trendChartLive.ts`、`trendChart.ts`（`dataZoom inside`、`smooth`） |
| 位图回退路径 | 悬停读数、拖拽平移、双击还原 | `trendChartInteraction.ts` |
| 搜索条组件 | `TrendHistorySearchBar.vue` 已写好但**未接入**（死代码） | `components/runtime/` |
| 可复用的挂载方式 | 历史报警的「搜索条/分页条」按图元矩形定位挂到 HTML 层 | `alarmHistoryQuery.historySearchClientRect`、`Canvas2DRuntime.vue:500` |

### 缺口

1. 运行端不能选区间（只有设计端预设），没有前后平移、没有"自动跟随/暂停"。
2. 没有底部缩放滑块、没有框选缩放。
3. 游标只有"鼠标悬停 tooltip"，不能停留、不能拖动、没有差值读数。
4. 每条曲线单独发一次请求：8 条曲线 = 8 次 HTTP，且各曲线时间戳不对齐。
5. **`limit` 语义有坑**：Flux 是 `sort(asc) |> limit(n)`，取的是**区间内最早**的 N 个点。区间一长（24h × 1Hz = 86400 点，limit=240）就只拿到开头几分钟，看起来"右边没数据"。
6. 无加载态/空态；Influx 不可用时静默保留上一条曲线，用户不知道"是没数据还是没连上"。
7. 图例上的"当前值"取的是实时值，历史趋势里应该显示"游标处/最新历史点"的值。

---

## 3. 交互设计

### 3.1 图元布局

```text
+------------------------------------------------------------------+
| 标题             [15分|1时|8时|24时|今天|昨天]  [开始 ~ 结束 搜索]  |
|                  [◀ ▶] [＋ －] [跟随●] [刷新] [导出▾]            |
+------------------------------------------------------------------+
|  100 ┤                          ┆ A                              |
|      │        ╱‾‾‾╲             ┆                                |
|   50 ┤      ╱      ╲      ╱╲    ┆     读数面板                     |
|      │    ╱          ╲  ╱   ╲   ┆   ────────────────              |
|    0 ┼──────────────────────────┆  10-15 08:32:11                 |
|      │                          ┆  demo.level      58.0          |
|  -50 ┤                          ┆  demo.temp       49.9          |
+------------------------------------------------------------------+
|  08:00        08:15        08:30        08:45                    |
|  ├──────────────●════════════════════════────┤  底部缩放滑块      |
+------------------------------------------------------------------+
```

### 3.2 工具栏（图元顶部一行，设计端可整体关闭）

| 控件 | 行为 |
|------|------|
| 区间快捷 | 15分/1时/8时/24时/今天/昨天 —— 点一下即查询（相对现在的时间） |
| 自定义区间 | 日期时间选择器（秒精度）+ 搜索；确认后固定为该绝对区间 |
| ◀ ▶ | 按当前窗口跨度整体前移/后移（相对区间自动变成绝对区间） |
| ＋ － | 以中心为基准缩小/放大窗口（跨度的 1/2 或 2 倍） |
| 跟随 | 开 = 窗口随时间滚动 + 自动刷新（默认）；关 = 冻结当前窗口（分析时不跳） |
| 刷新 | 手动重查当前窗口 |
| 导出 | 图片（已有能力）/ CSV（当前窗口的游标读数或点表） |

### 3.3 图表内手势

| 手势 | 行为 |
|------|------|
| 滚轮 | 以指针为中心缩放时间轴（已有，保留） |
| 拖拽 | 平移时间窗（已有，保留） |
| 框选 | 放大到框选区间（新，用 ECharts `toolbox.dataZoom` 或 `brush`） |
| 双击 | 还原到整段窗口（已有） |
| 底部滑块 | 拖两端 = 缩放，拖中间 = 平移（新，`dataZoom: slider`） |
| 单击图内 | 落下游标竖线（新） |
| 拖动游标 | 移动游标，读数实时更新 |
| ← / → | 游标按"一个采样点"微调（新） |
| Shift + 单击 | 放第二条游标 B（可选），面板显示 Δt 与各曲线 Δ值 |
| Esc | 清除游标 |

### 3.4 游标读数

- 位置：图元右上角（或工具栏下一行的 HTML 面板，跟随图元定位）。
- 内容：游标时间（本地时区，秒精度）+ 每条曲线的值 + 质量色点（Good 绿 / Uncertain 黄 / Bad 红）。
- 取值语义：默认**吸附到最近采样点**（显示的就是真实点）；如需插值，需在面板上显式标注"插值"。
- 双游标时追加 `Δt`、每曲线 `Δ值`、`最小/最大`（可选）。

### 3.5 窗口 / 缩放 / 查询 的关系（关键设计点）

现在 `trendZoomOf` 是**纯显示**的缩放（存的是数据窗口的 0~1 百分比，`minSpan = 0.04`、`dataZoom.inside.minValueSpan = 3000ms`），数据只查一次。区间一长就会失真：24 小时 x 2000 点，放大到 1 分钟只剩约 1.4 个点，图上几乎是空的。

两种做法：

- **A（省事，不推荐）**：仍“一次查全区间 + 只做显示缩放”，点数不足时在图内提示“数据分辨率不足，请缩小时间范围或提高点数”。
- **B（推荐）**：把“当前窗口”提升为**查询参数**：滚轮 / 框选 / 滑块 / 平移结束后（防抖 250~400ms）按新窗口重新查询，窗口越小聚合窗越小，足够小则直接取原始点（`agg=none`）。工具栏的“跟随”开关决定窗口是否随时间前移。

B 需要数据层支持：窗口状态 `{from, to, agg, maxPoints}`、防抖 + 请求作废（已有 generation）、按 `(widgetId, window)` 缓存。**P1 就要定下来**，否则查询层会返工。

### 3.6 游标生命周期

- 游标绑定**绝对时间**：窗口滚动（跟随）时游标随时间轴左移，移出视口后面板显示“游标在视口外”，不清除；暂停 / 平移回视口即恢复。
- 拖拽游标只在指针距竖线 ±6px 内生效，其余位置拖拽仍是平移时间窗。
- 单击落游标 vs 拖拽平移：位移 < 3px 且 < 250ms 记为“点击”，否则记为“拖动”。

### 3.7 其它小交互（低成本，建议一起做）

- **双击曲线上的点 = 在该采样点落游标**（比单击更准，直接吸附真实点）。
- **游标时间可输入**：面板上的时间可点开编辑、直接输 `HH:mm:ss` 跳转。
- **复制读数**：面板一个按钮一键复制"时间 + 各曲线值"（便于粘到工单）。
- **缩放到游标两侧**：面板上的 ± 按钮（或 `[` / `]`）以游标为中心缩放 —— 排查报警时最常用。

---

## 4. 数据方案

### 4.1 后端：新增批量查询接口（旧接口保持不动）

```http
POST /api/tags/history/query
{
  "tagIds": ["demo.level", "demo.temp"],
  "start": "-1h",                       // 相对（-1h）或 RFC3339 绝对时间
  "stop":  null,                        // null/now() = 到现在
  "maxPoints": 1200,                    // 每曲线点数上限（10 ~ 5000）
  "agg": "auto"                         // auto | none | mean | max | min | last
}
```

```json
{
  "from": "2026-10-15T00:00:00Z",
  "to":   "2026-10-15T01:00:00Z",
  "series": [
    { "tagId": "demo.level", "unit": "%", "count": 1200, "downsampled": true,
      "points": [ { "time": "2026-10-15T00:00:01Z", "value": 42.6, "quality": "Good" } ] }
  ],
  "warning": null
}
```

错误语义沿用现有约定：`400 invalid_query`、`503 influx_unavailable`（body 仍为 `{ error, message? }`）。

实现要点：

- **一条 Flux 查多变量**：`filter(fn: (r) => r.tagId == "a" or r.tagId == "b") |> group(columns: ["tagId"])`，避免 N 次串行查询。
- **自动降采样**：`window = max(1s, ceil(span / maxPoints))`，用 `aggregateWindow(every: window, fn: agg, createEmpty: false)`；`agg = auto` 时数值用 `mean`、bool 用 `last`。响应里回传实际窗口，前端在标题上显示"按 30s 平均"。
- **不聚合时的取点顺序**：`sort(desc) |> limit(n) |> sort(asc)`，保证拿的是**最近** N 个点（修掉第 2.6 条的坑）。
- 上限保护：`tagIds ≤ 8`（与图元曲线上限一致）、`maxPoints ≤ 5000`。
- **只有数值字段能聚合**：`_field == "value"` 走 `aggregateWindow`；`_field == "value_str"`（字符串 / bool 文本）原样返回、不聚合，两类字段要分开处理。
- `aggregateWindow(..., createEmpty: false)`：空窗口不补点，图上留缺口（与实时趋势的质量断线语义一致）。
- **接口命名**：`POST /api/tags/history` **已被“写入历史样本”占用**。读接口建议 `GET /api/tags/history/batch?tagIds=a,b&start=&stop=&maxPoints=&agg=`（方便 curl 直接验证）；若坚持 POST，用 `/api/tags/history/query`，并明确“写入接口不动”。
- 旧接口 `GET /api/tags/{tagId}/history` 保留（老工程、单曲线路径还在用）。
- 复用 `InfluxHolder`，新增 `queryHistoryBatch(...)`；不改写入路径、不改 measurement/字段。

### 4.2 前端数据层（改造 `trendHistoryQuery.ts`）

- 查询粒度：由「每曲线一次」改为「每图元一次」：`requestTrendHistory(widgetId, tagIds, { from, to, maxPoints, agg })`。
- 缓存：`widgetId -> { range, maxPoints, agg, series: Map<tagId, {times, values, qualities}>, state, error }`。
- 自动刷新：仅在「跟随 = 开」且区间是相对时间时按间隔刷新（默认 10s，可配 0=关闭）；绝对区间不自动刷新。
- 状态机：`idle | loading | ready | empty | error`，暴露给图元与工具栏（错误区分 `influx_unavailable` 与其它）。
- 保留对外读取函数（`trendHistorySeries` / `trendHistoryTimes`）签名不变，避免动渲染层。
- 请求作废沿用 generation 机制；切换区间时旧响应必须丢弃。
- **历史末端接实时值**：窗口 `stop = now()` 时，把该变量的当前实时值作为最后一个点补上（每 1s 追加），否则曲线末端会比页面上的实时值"旧一点"；`stop` 是绝对时间时不补。**※ 后续修正：只在勾了「跟随」时才接 —— 否则曲线会每秒往前爬，看着像实时曲线（见 §13.1）。**
- **同时间戳去重**：同一变量同一时刻可能有两条（写值 + 质量变化各一条），按时间去重保留最后一条，并按时间升序排序后再画。
- **超时与取消**：`request()` 没有默认超时（只有 `healthCheck` 设了 2.5s）。批量查询要单独设 15~30s 超时 + `AbortController`，切窗口 / 离开页面时取消，避免慢查询堆积。

### 4.3 API 客户端

`apps/web/src/shared/api/client.ts` 增加 `apiQueryTagHistory({ tagIds, start, stop, maxPoints, agg })`，继续统一走 `request()`（带 token / 超时），不在组件里裸 fetch。

---

## 5. 渲染与实现要点

- **架构不变**：图表本体仍复用 `buildTrendChartOption`；未旋转、无业务的图元走**原生 ECharts 叠层**（`trendChartLive`），旋转或带事件的图元走**位图 + 手工转发**（`trendChartInteraction`）。
- **缩放**：`dataZoom` 由 `inside`-only 改为 `[inside, slider]`（`DataZoomSliderComponent` 已在 `trendChartLive` 注册，之前刻意去掉底部滑块，历史趋势需要它）；`toolbox.feature` 增加 `dataZoom`（框选）与 `restore`，保留 `saveAsImage`。
- **游标**：优先用 ECharts `graphic`（可拖动 + 自绘手柄）画竖线，读数面板用 HTML（与工具栏同一层，样式统一）；`markLine` 仅作退路（不能拖动）。
  - 吸附：对每条曲线的 `times` 二分查找最近点；面板标注"吸附点 HH:mm:ss"。
- **运行态状态**（游标位置、跟随开关、当前窗口）：放运行时内存（按 `widgetId`），**不写工程 JSON**，与 `trendZoomOf` 同一思路。
- **工具栏挂载**：新增 `components/runtime/TrendHistoryToolbar.vue`，按图元 `clientRect` 换算定位（复用 `historySearchClientRect` 的做法，新增 `trendToolbarClientRect`），在 `Canvas2DRuntime.vue` 与 `Canvas2DBoard.vue`（实时预览）各挂一处，与 `AlarmHistorySearchBar` 并列。
- **登录/权限**：工具栏按钮沿用图元 `visible` / 运行端交互开关判定；不可交互（设计端拖动状态）时 pointer-events 关闭。
- **实时趋势不受影响**：所有新增行为都挂在 `isHistory === true` 分支；实时趋势保持现在的默认外观与交互。
- **底部滑块只在原生路径启用**：`trendChartLayout` 现在明确不给滑块留高度（注释：绘图区高度全给曲线）。位图路径（旋转 / 带事件的图元）里滑块会“画出来但拖不动”，因此位图路径 **不画滑块**，只保留悬停读数 / 平移 / 游标；框选缩放同理仅原生路径提供。
- **导出 CSV**：加 UTF-8 BOM，否则 Excel 打开时间列 / 中文会乱码。
- **3D 面板**：`panelKonvaRuntime` 里的历史趋势也要挂同一套工具栏 / 游标；若 P1 先不做，就在文档里标注“面板内暂为只读”，避免现场以为是 bug。

---

## 6. 设计端属性（PropertyPanel）

**变量选择（升级为表格）**

| 列 | 说明 |
|----|------|
| 变量 | 可搜索下拉（按 分组 / 名称 / tagId 过滤），不存在的变量标红 |
| 图例名 | 可自定义 `label`（默认用变量名） |
| 颜色 / 线宽 | 颜色选择器、线宽 1~6 |
| Y 轴 | 左 / 右（双轴）；本期可先只做左侧，双轴列为可选 |
| 操作 | 上移 / 下移 / 删除 |

- "批量添加"：多选变量一次加入（可按分组或前缀筛选），最多 8 条，去重。
- 保留旧的 `props.series` 文本作为"未绑定变量时的示例数据"，不删。

**时间与行为**

- 默认区间：预设 或 固定起止（写进 `props.range` / 新增 `props.rangeFrom`、`props.rangeTo`）。
- 默认点数 `maxPoints`（10~2000）、聚合 `agg`（默认 auto）。
- 运行端可改：区间 ✓/✗（默认 ✓）、变量 ✓/✗（默认 ✗）。
- 默认显示游标、默认双游标、自动刷新间隔（0~600s）。

**工程格式兼容**：新增字段一律可选，缺省即旧行为；不改现有字段含义，老工程打开行为不变。

---

## 7. 分阶段计划

### P1 时间与缩放（基础体验）· 约 1 天

- 后端批量查询接口 + `InfluxHolder.queryHistoryBatch`（含聚合与"取最近 N 点"修正）。
- 前端 `trendHistoryQuery` 改为按图元批量查询 + 状态机（loading/empty/error）。
- 工具栏：区间快捷 / 自定义区间 / ◀▶ 平移 / 跟随开关 / 刷新 / 导出图片。
- 图表：底部缩放滑块 + 框选缩放 + 双击还原。
- 加载中/无数据/历史库不可用 三种提示。
- **验收**：选 24 小时能出完整曲线（不再是只开头几分钟）；能缩放平移；停掉 Influx 有明确提示且页面不崩。

### P2 游标 · 约 1 天

- 单击落游标、拖动、←/→ 微调、Esc 清除。
- 读数面板（时间 + 各曲线值 + 质量色点 + 吸附标注）。
- 图例值改为"游标处（无游标时=最新历史点）的值"。
- **验收**：游标读数与悬停 tooltip 一致；时间精度到秒；吸附点标注清楚。

### P3 双游标与导出 · 约半天

- A/B 双游标、Δt 与各曲线 Δ值、可选最小/最大。
- 导出 CSV（当前窗口点表 / 游标读数表）、导出图片（已有）。

### P4 变量与打磨 · 约半天~1 天

- 设计端变量多选表格（搜索、批量添加、排序、线宽、图例名）。
- 运行端变量增删（若确认允许）。
- 快捷键提示、右键菜单、暗色主题细节、窄图元的自适应（工具栏按钮折叠为下拉）。

---

## 8. 风险与取舍

| 风险 | 处理 |
|------|------|
| 旧工程/旧接口兼容 | 只新增接口与可选字段；旧 `GET /history` 保留 |
| `limit` 只取最早 N 点（现存坑） | P1 必修，否则长区间"右边没数据" |
| 聚合掩盖毛刺 | 默认 auto，但界面必须显示"按 X 秒平均/最大"；可切 `none` 看原始点 |
| 点数与性能 | 8 曲线 × ≤2000 点；响应可能 1~3MB，必要时封顶 5000 并提示 |
| 时区 | 后端统一 RFC3339（UTC），前端按本地时区显示与选择；避免"差 8 小时" |
| 游标取值语义 | 默认吸附真实点并标注；插值必须显式标注，避免误读 |
| 旋转/带事件的图元走位图路径 | 高级交互（框选、双游标）仅原生路径提供；位图路径至少保证游标读数 |
| 坏质量点 | 与实时一致：Bad/Offline 断线（可选标红），并在读数面板显示质量 |
| 新依赖 | 不引入；全部用 ECharts + Element Plus 现有组件 |
| 批量查询可能较慢（Influx 扫全区间） | 客户端 15~30s 超时 + `AbortController` 取消；服务端同参数短时缓存；聚合窗口随跨度自动放大 |
| 历史完全依赖 Influx（未部署就没历史） | 保持"503 + 明确提示"；是否要 MySQL/文件兜底历史另议（见 §10.3 C7） |
| Influx 长期保留策略 | 部署建议：bucket 设保留期 + 按小时/天降采样任务；大数据量下趋势只查聚合结果 |

---

## 9. 验证清单

1. `pnpm typecheck` 通过（web + core）。
2. 设计端「实时预览」与运行端表现一致（两条渲染路径都验）。
3. 选 24 小时：曲线完整覆盖整个区间；切换 none/mean/max 结果可解释。
4. 缩放/平移/框选/滑块/双击还原 全套可用，且自动跟随开关行为正确。
5. 游标：拖动、键盘微调、吸附标注、双游标 Δ 值正确（与手算核对一次）。
6. Influx 未启动：提示明确，其它页面功能不受影响。
7. 老工程（只有 `props.range`、无 `curves`）打开行为不变。
8. 8 曲线 × 2000 点：拖动游标/缩放无明显卡顿。
9. 时区：本地 08:00~09:00 的区间能查到本地 08:00 的点。
10. 实时趋势图元行为与本次改动前一致（不受影响）。

---

## 10. 候选功能池（未排期）

### 10.1 强烈建议本期加（都基于已有接口，成本小、现场价值高）

| # | 功能 | 价值 | 成本 | 数据来源 |
|---|------|------|------|----------|
| A1 | **报警限值线**（HH/H/L/LL、变化率、品质报警）画成水平虚线 + 图例说明 | 一眼判断越限 | 小 | `GET /api/alarms`（已有：`threshold`/`limit`/`deadband`/`level`） |
| A2 | **报警区间着色/事件标记**：触发→恢复区间淡红底，触发/恢复/确认打标记 | 排查事件因果 | 小 | `GET /api/alarms/events?from&to`（已有） |
| A3 | **点击报警标记 → 游标跳到该时刻**；与“历史报警”控件联动（表里点一行跳过来） | 报警-曲线互查闭环 | 小 | 同上 |
| A4 | **质量可视化**：Bad/Offline 段着色或虚线 + 区间“数据有效率” | 避免拿坏数据做判断 | 小 | 历史查询已返回 `quality` |
| A5 | **统计卡片**：区间内 最大/最小/平均/首/尾/越限时长（可显示为参考线） | 报表式读数 | 小~中 | 前端对已取点算，或后端一并返回 |
| A6 | **双 Y 轴 / 每曲线量程**：左轴右轴、单位、小数位、手动锁定量程 | 量纲不同的曲线同图 | 中 | props 扩展（可选字段） |
| A7 | **“该变量没开历史保存”的空态提示**（带一键跳到变量管理） | 免得以为图坏了 | 小 | `TagMeta.history`（已有） |
| A8 | **图元级全屏/最大化查看** | 现场小屏必备 | 小 | 纯前端 |

### 10.2 建议后续排期

| # | 功能 | 说明 |
|---|------|------|
| B1 | 点表视图（图下方表格 + 与游标联动 + 翻页） | 与“历史报警”表格风格一致 |
| B2 | 导出 CSV/Excel（原始点或聚合点，含时间/值/质量列） | 现场分析与报表基础 |
| B3 | 班次与生产日区间（早/中/晚班、跨零点） | 按班次查询/统计 |
| B4 | 视图书签（变量组 + 区间 + 缩放 + 游标 存成常用视图） | 一键切换常用画面 |
| B5 | 对比叠加（上一班 / 昨天 / 上周同期，半透明） | 同期对比 |
| B6 | 显示形态：阶梯(step)/面积/散点、柱线混合、每曲线线宽线型 | 工艺习惯 |
| B7 | 缺口补点策略（不填 / 前值保持 / 线性插值，显式标注） | 读数连续性与诚实性 |
| B8 | Y 轴工程换算（系数/偏置）与数值格式（小数位/科学计数） | 工程量程 |
| B9 | 多图联动（同页多个趋势图 时间轴 + 游标联动） | 多画面分析 |
| B10 | 运行端变量增删（若确认允许）+ 拖拽变量到图上 | 现场灵活 |
| B11 | 页面级时间联动（一个控件控制整页趋势区间） | 总貌页统一选时间段 |

### 10.3 后续增强 / 暂不做

| # | 功能 | 结论 |
|---|------|------|
| C1 | 触摸手势（双指缩放、长按落游标） | 有触摸屏需求再做 |
| C2 | 键盘/快捷键面板（←→ 游标、+/- 缩放、空格 跟随/暂停） | 低成本，可顺手做 |
| C3 | 权限（谁可改区间/变量/导出）、查询导出审计 | 需服务端新表 + 权限模型，先不动 |
| C4 | 服务端同参数短时缓存、前端渐进渲染 | 有性能问题再做 |
| C5 | 写值/使能“操作事件”打到曲线上 | **需要新增操作审计数据源**（现在没有），本期不做 |
| C6 | 报表/PDF 打印、跨库聚合、脚本 API（脚本可编程设区间/游标） | 明确不做（本期） |
| C7 | Influx 未部署时的兜底历史（MySQL/文件里存最近 N 天） | 需单独的容量与写入设计，本期不做；建议列入待确认 |

### 10.4 建议折入阶段

- P1 顺带：A4（质量可视化）、A7（没开历史保存提示）、A8（全屏）
- P2 顺带：A1（限值线）、A2（报警区间/标记）、A3（点报警跳时刻）、A5（统计卡片）
- P3/P4：A6（双 Y 轴）、B1、B2，其余按需求排

---

## 11. 需要确认的几件事

1. **运行端是否允许直接改变量**（加/删/换）？还是只在设计端配置、运行端只允许图例显隐？
2. **是否需要双游标（A/B 差值）**？现场排查常用，但 UI 会变复杂。
3. **Influx 现在是否已在跑**？P1 需要拿真实历史数据实测；否则只能靠空库/伪造数据验证。
4. **缩放 / 框选后是否按新窗口重新查询**（详见 §3.5，建议 B：按窗口重查）。这条决定数据层架构，建议先定。
5. **跟随开启时游标怎么处理**（详见 §3.6：建议绑绝对时间、移出视口保留）。
6. **3D 面板里的历史趋势是否同期上**（同样的工具栏 / 游标）？
7. **历史趋势末端要不要接实时值**（§4.2：建议接，让曲线末端与页面上的实时值对齐）？
8. **现场是否都装 Influx**？没装的话历史趋势就只能空着（是否要做兜底历史，见 §10.3 C7）。

---

## 12. 精简版（对齐“标准组态软件历史曲线”）

> 以 WinCC Online Trend / 组态王 / 力控 / 昆仑通态 这一档的历史曲线为基准，把范围收窄。
> **与 §1–§10 有冲突时，以本节为准。**

### 12.1 保留（就是标配，P1–P2 做完）

| 功能 | 备注 |
|------|------|
| 变量选择（设计端多选 + 运行端勾选显隐） | 运行端只允许在已配变量里勾选，不允许新增/改配置 |
| 时间区间（快捷 + 自定义起止 + 前后翻页 + 跟随/暂停） | §3.2 |
| 游标读数（拖动竖线 + 数值面板 + 吸附采样点 + 键盘微调） | §3.3 / §3.4 |
| 缩放平移（滚轮 / 框选 / 底部滑块 / 双击还原） | §3.3；滑块仅原生路径 |
| 图例（名字 + 颜色 + 游标处值，点选显隐） | §3.4 |
| **采样间隔选择**（原始 / 1s / 5s / 1min / 1h） | **新增**：原计划只在内部做 auto 聚合，但这个选择器是组态软件的标配 UI |
| **数据表格（图下点表，与游标联动，可导出）** | **新增**：原计划放在 B1（后续），实际是历史曲线的标配，提到 P2 |
| **每曲线量程（上下限）+ 单位 + 小数位** | **新增**：不做双 Y 轴，只做“共用一个纵轴 + 每条曲线可锁定量程/单位” |
| 质量缺口（Bad/Offline 断线） | A4 |
| 报警限值线（HH/H/L/LL 画线） | A1（保留；区间着色/联动后置） |
| **bool / 枚举变量默认阶梯(step)显示** | **新增**：信号量用阶梯才不会看成斜线 |
| 下方导出：图片（可选白底）+ CSV | B2 升级（新增白底选项） |
| 图元全屏 | A8 |
| 空态/错误态（没开历史保存、Influx 不可用） | A7 |

### 12.2 后置（不属于标配，先不做）

A2 报警区间着色 / A3 与历史报警联动、A5 统计卡片、A6 双 Y 轴、B3 班次、B4 视图书签、B5 同期对比、B6 阶梯以外的样式（面积/散点/柱线）、B7 补点策略、B8 工程换算、B9 多图联动、B11 页面级时间联动、C1 触摸、C3 权限审计、C4 服务端缓存、C7 无 Influx 兜底历史。

### 12.3 明确砍掉

C5 写值事件标记、C6 报表/PDF 打印与脚本 API、Y 轴工程换算系数、超过 2 根轴、跨库聚合。

### 12.4 精简后的三步

| 阶段 | 交付 | 验收 |
|------|------|------|
| **P1 查询与时间** | 批量接口 + 间隔选择 + 时间区间工具栏 + 缩放/平移/框选/滑块 + 空态错误态 + 设计端变量多选 | 24h 能出图；缩放全套可用；Influx 停了有提示；typecheck 过 |
| **P2 游标与表格** | 游标读数面板（拖动/键盘/吸附/复制/以游标缩放）+ 图例值=游标处值 + 数据表格（联动+导出）+ 限值线 + 全屏 | 游标读数与点表一致；限值线位置对；导出可用 |
| **P3 模型与打磨** | 每曲线量程/单位/小数位 + bool 阶梯 + 导出 CSV（BOM）/白底图片 + 窄图元自适应 | 量程锁定后 Y 轴不跳；bool 是阶梯；Excel 打开不乱码 |

---

## 13. 实现进展（本轮已落地）

> 与 §12 的三步合并看：本节记录"已经做完并能验收"的部分，未列的仍按 §12.2 后置。

| # | 能力 | 落点 | 说明 |
|---|------|------|------|
| 1 | 每曲线单位 / 小数位 | `TrendCurve.unit` / `.decimals`（工程 JSON 可选字段）；`PropertyPanel` 变量行下的"显示格式"行 | 显示格式统一由 `formatTrendValue` 计算：图例、悬停读数、游标读数、点表、CSV 表头（`变量 (单位)`）、复制文本。留空 = 旧行为（按量级自适应，无单位） |
| 2 | 质量段着色 | `trendChart.qualityOverlayPoints` | Bad / Offline / Uncertain / Stale 段额外叠一条红线（坏段两端各接一个点），不进图例、不进读数；`legend.data` 只列真实曲线 |
| 3 | 图元全屏 / 最大化 | `widgetFullscreen` + `createRuntimeStage.setFocusWidget` | 最大化 = 视口聚焦该图元 + 隐藏其它图元（不动图元 transform，退出即还原）；工具条"⛶/⤡"按钮、画面顶部退出条、Esc 退出；切页/重渲染自动退出 |
| 4 | 窄图元工具条折叠 | `TrendHistoryToolbar` 宽度分档 | 条上只留"时间 / 导航 / 工具"三组主线；其余全部收进「⋯」；<800px 起止时间并入「⋯」，<460px 「跟随」也让位（见 §13.3） |
| 5 | 3D 面板同期上工具条 | `shared/three/panelTrendToolbars.ts` | 跟镜头 HTML 面板（运行时）里的历史趋势挂**同一套** `TrendHistoryToolbar`（区间/缩放/跟随/采样间隔/点表/CSV/快捷键提示）；设计端只读预览不挂 |
| 6 | 历史报警 → 趋势反查 | `trendHistoryLink` + `alarmRowTimes` / `alarmRowTags` | 历史报警行带上事件时刻与变量，点一行即把同画面的历史趋势跳到该时刻（冻结窗口 + 落游标；目标时刻在窗口外时按当前跨度重开窗口）；优先跳"曲线里有这条变量"的那张趋势图 |
| 7 | 点表翻页 / 定位 | `TrendHistoryToolbar` 表格底栏 | 每页 11/20/50/100 行、首末页与前后翻页、"定位游标"；游标移动时自动翻到它所在的那一页并 `scrollIntoView` 滚进可视区 |
| 8 | 快捷键提示 | `TrendHistoryToolbar` 的 "?" 面板 + `trendToolbarFocus` | ←/→ 游标按采样点微调、+/- 以游标为中心缩放、Esc 清游标（最大化时退出最大化）、单击/拖动/滚轮/双击鼠标操作也一并列出；键盘只发给"最后碰过的那张趋势图"，多图不会互相打架 |

验收：`apps/web` 的 `vue-tsc`（`pnpm --filter @web-scada/web typecheck`）通过。

### 13.1 修正：历史趋势默认是"静态区间"（不再像实时趋势一样自己刷新）

现场反馈"历史曲线怎么也像实时曲线一样实时刷新数据"，根因两条，都在数据层：

1. **曲线末端每秒接实时值**：`feedHistoryLiveTail` 把当前实时采样接到历史曲线末端，而时间轴是按数据的
   最早/最晚点算的，于是整条曲线（连同时间轴）每秒往前爬一格，看着就是"实时在刷新"。
2. **相对预设每次查询都按新的"现在"重算**：`-1h` 这类相对区间在每次查询时都解析成 `[now-1h, now]`，
   配合 10s 轮询，整个窗口会一直往前滑。

现在改成：

| 行为 | 改后 |
|------|------|
| 默认区间 | **静态**：相对预设只在**第一次查询**时按"现在"解析一次，之后固定成绝对窗口（标题栏直接显示起止时间） |
| 「跟随」开关 | **默认关**；关着时不轮询、不接实时值 —— 曲线就是那次查询的结果。勾上才按 10s 滚动刷新并在末端接实时值 |
| 「刷新」 | 未跟随时 = 重新按预设取到最新的一段；自己设过的绝对窗口（自定义区间 / 缩放 / 平移 / 报警跳转）则原样重查 |
| 预设切换 | 保留当前跟随状态：关 → 新预设的一次快照；开 → 继续跟随并换跨度 |
| 取消跟随 | 冻在当前窗口，并丢掉曲线上的实时末端点 |

验收（数据层已按脚本核对）：未跟随时 10s 轮询与每秒重绘都不再发起查询、窗口不被"现在"拖走；
勾选跟随后窗口随时间滚动；刷新在两种窗口下行为符合上表。

### 13.2 起止时间可手选（开始 / 结束 / 搜索）

原来时间只有一个组合式"范围选择器"（`datetimerange`：一个控件里塞两个输入，而且只能到分钟），现场习惯的
"选开始、选结束、查一下"用起来别扭，很多人干脆只用预设区间。现在换成两个**独立**的输入框：

| 控件 | 行为 |
|------|------|
| **开始 / 结束**（两个独立输入框，`MM-DD HH:mm:ss` 秒精度，各自带日历+时间面板，也可手输） | 两个都填好且开始早于结束时，改完即查 |
| **搜索** | 按当前这对起止时间重查一遍（同一段也要重新拉数据时用它）；起止写反了会提示 |
| 与"跟随"的关系 | 手动指定起止 = 明确要看这一段，因此会先关掉"跟随"，之后刷新/轮询都不会把它拖回"现在" |
| 预设区间 | 仍然保留（15分/1时/8时/24时/今天/昨天），点一下即取该跨度的一次快照 |
| **跳到时刻**（宽图元常驻，窄图元在「⋯」里） | 看某一个瞬间：游标跳到该时刻并吸附采样点；不在起止区间里时按当前跨度把窗口挪过去（右边缘超过"现在"就整段左移） |

实现：静态区间由 `loadWidget` 的"相对预设自动冻结"负责（§13.1）；跳时刻由 `jumpTrendHistoryWidgetToTime`
（`trendHistoryLink.ts`）负责，与"历史报警点一行 → 趋势跳该时刻"共用同一份逻辑。
- 位置：**开始 / 结束 / 搜索** 常驻在工具条上（图元宽度 ≥800px）；更窄时并进「⋯」气泡（见 §13.3）。

验收（数据层已按脚本核对）：查询区间正好是那一对起止时间、窗口保持该区间不被 10s 轮询拖走、
「搜索」在同一区间也会重查；跳时刻：区间内不重查、区间外按跨度居中并重查、未来时刻右边缘贴到现在且跨度不变、
跳完自动关闭跟随；报警联动仍优先跳"曲线里有这条变量"的那张图。

### 13.3 工具条整理（按重要性成组，其余收进「⋯」）

上一版把控件平铺在一行，条上十来个按钮，现场看不清主次。现在按"越重要越靠左"分成三组，用竖线分隔：

```text
  区间 │ 开始 结束 搜索 │ ⇤ ⇥  跟随  刷新  表 │ ⋯              ◀ 08:32:11 ▶ ✕
  └── 时间 ──┘        └──── 导航 ────┘    └ 工具 ┘            └─ 游标读数（有游标才出现）─┘
```

| 位置 | 内容 |
|------|------|
| 条上常驻 | 区间快捷、◀▶（平移一个窗口）、跟随、刷新、点表、⋯ |
| 条上宽时才有 | 开始 / 结束 / 搜索（图元宽度 ≥800px；更窄时并进「⋯」）；跟随（≥460px）；"按 Xs 平均"小字（≥900px） |
| 「⋯」面板 | 当前区间（表头）／ 起止时间（窄图元时）／ 跳到时刻 ／ 采样间隔 ／ 跟随（窄图元时）／ 放大·缩小范围 ／ 复制读数 ／ 导出 CSV ／ 跳到报警 ／ 最大化查看 ／ 快捷键提示 |
| 条右侧 | 错误/空态提示（比读数优先占位）、"按 Xs 平均"、游标读数（点图内才出现，图标按钮：游标步进 + 清除） |

其它整理：

- 成对按钮一律换图标：`⇤ ⇥`（平移一个窗口，双击箭头）、游标步进（单箭头）、清除（✕）、⋯（操作）、放大/缩小（ZoomIn / ZoomOut）——不再出现两组一样的 ◀▶ 文字按钮。
- 版本相关的动作（导出图片）不进工具条：原生路径用 ECharts 自带 toolbox，位图路径用图元右上角绘制按钮，避免一个功能两个入口。
- 提示文字只留"按 Xs 平均"一条；"起止时间可手输""区间已固定"等说明移到「⋯」里的控件 title 与快捷键面板里，不再和按钮抢地方。

### 13.4 修正：曲线的"窗口"必须就是开始~结束

现场反馈"曲线的窗口不是开始时间和结束时间"。查下来是三处不一致，都修了：

| 现象 | 原因 | 现在 |
|------|------|------|
| 设了 09:00~10:00，图上却是别的范围 | 历史趋势的时间轴原来取**数据自己的范围**（`alignSeriesTimeWindow`）。这段历史在两头缺数据时，轴就缩成数据那一截 | 历史趋势的轴 = **查询窗口（开始~结束）**；数据没覆盖到的部分留空（实时趋势仍按数据范围）。位图缓存 key 也带上窗口，窗口变了必重画 |
| 开始/结束框里会出现"昨天 15:50 ~ 今天 16:50"这种跨度 | 两个框各自独立，只有"正在编辑的那个"不被覆盖，另一个可能留着**上一段区间的旧值**；点一下就把旧值和新值拼成一个莫名其妙的区间（24h 的结束 + 1h 的开始 = 25h） | 只有正在敲的那个框不覆盖，**另一个永远跟着真实窗口走**；失焦、打开「⋯」面板时两个框都拉回真实窗口；起止写反了会提示（自动应用也一样），不再静默 |
| 下拉写着"最近1小时"，窗口却是别的一段 | 下拉一直是设计端预设，手动改过窗口后没有任何标记 | 窗口是手动指定的（起止时间 / 缩放 / 平移 / 报警跳转）→ 下拉显示**自定义区间**；否则显示**运行端当前在用的预设**（改过就是改过的那个） |

一句话：**开始 / 结束就是窗口的唯一定义**，图上的时间轴、下拉、面板表头都以它为准；缺数据只是空着，不会再自己缩。

验收（数据层已按脚本核对）：预设窗口下轴 = [now-span, now]；手动起止后轴 = 开始~结束、查询区间 = 开始~结束；
数据只落在窗口最后 1/5 时轴仍然是完整的开始~结束；切回预设后轴与窗口都回到"最近1小时"且不再是自定义区间。

### 13.5 时间轴刻度：跨天就带上日期

原来 x 轴刻度**只显示"时:分:秒"**，24 小时以上的窗口（比如"最近24小时""最近7天"，或手动选的跨天区间）就分不清
哪个刻度是今天的、哪个是昨天的。现在按窗口自适应：

| 窗口 | 刻度格式 | 例子 |
|------|----------|------|
| 同一天内 | `时:分:秒`（短跨度要看秒，保持原样） | `08:30:15` |
| 跨天 / 跨度 ≥24h | `月-日 时:分` | `01-15 12:00` |
| 跨天但不到 1 小时（跨零点的极短窗口） | `月-日 时:分:秒`（否则刻度会挤成同一个值） | `01-15 23:59:50` |

同一条轴上格式始终统一（ECharts 默认整分时收成 `HH:mm`，会和旁边的 `HH:mm:ss` 对不齐，这是原来"一律显示到秒"的原因）。
游标竖线旁的时间标签同理：轴带日期时它也带日期；工具条游标读数里的时间在跨天窗口下也补上 `月-日`。

验收（按脚本核对刻度 formatter）：同一天 1h → `08:30:15`；25h → `01-15 12:00`；跨零点 2h → `01-16 00:30`；
跨零点 40 秒窗口 → `01-15 23:59:50`；7 天 → `01-12 06:00`；实时趋势（没有时间窗）→ 仍是 `08:30:15`。
